# УЧЕБНЫЙ КУРС ДЛЯ ТЕХНИЧЕСКОГО СПЕЦИАЛИСТА ДАТА-ЦЕНТРА
## Профессиональное учебное пособие — Версия на русском языке
### На основе среды дата-центра в стиле xAI

---

**Уровень курса:** Начальный — Средний  
**Целевая аудитория:** Новые технические специалисты дата-центра  
**Среда:** Современный AI-масштабируемый дата-центр  
**Версия:** 1.0  

---

## СОДЕРЖАНИЕ

1. Введение в дата-центры
2. Безопасность в дата-центрах
3. Стоечные шкафы — конструкция и навигация
4. Одномодовые оптические волокна
5. SU-шкафы и архитектура
6. Суперкорная инфраструктура
7. Инфраструктура управления IPMI
8. Медная кабельная система CAT6
9. Синие кабели CAT6 — подключение PDU и управление
10. PDU — блоки распределения питания
11. Кабели AEC — активные электрические кабели
12. Кабели Rocky
13. Чтение и интерпретация маркировок
14. Стандарты укладки кабелей
15. Процедуры контроля качества
16. Реальная ежедневная работа технического специалиста
17. Документация и отчётность
18. Финальный сертификационный обзор

---

# МОДУЛЬ 1: ВВЕДЕНИЕ В ДАТА-ЦЕНТРЫ

## Урок 1.1 — Что такое дата-центр?

### Теория

Дата-центр — это физический объект, в котором размещаются компьютерные системы, сетевое оборудование, системы хранения данных и вспомогательная инфраструктура, необходимая для их непрерывной работы. Современные AI-масштабируемые дата-центры, подобные тем, что строят компании xAI, Meta, Google и Amazon, могут содержать десятки тысяч серверов, работающих круглосуточно, 7 дней в неделю, 365 дней в году.

### Объяснение на реальных примерах

Представьте дата-центр как «мозг», стоящий за каждым приложением, веб-сайтом и AI-моделью. Когда вы что-то ищете в интернете, отправляете сообщение или используете AI-ассистента, ваш запрос отправляется в дата-центр, обрабатывается серверами и возвращает ответ — и всё это происходит за миллисекунды.

Как технический специалист дата-центра, вы — человек, который физически устанавливает, обслуживает, подключает, маркирует и устраняет неисправности всего оборудования, которое делает это возможным.

### Среда в стиле xAI

В современном AI-дата-центре (например, объект Colossus компании xAI в Мемфисе, Теннесси) среда создана специально для выполнения масштабных AI-задач. Это означает:

- Чрезвычайно плотное размещение GPU-серверов
- Высокоскоростные соединения между серверами
- Резервные системы питания
- Сложные оптоволоконные сети
- Строгие стандарты управления кабелями
- Точные системы маркировки

Всё, что вы делаете как технический специалист в этой среде, напрямую влияет на успех или неудачу тысяч AI-вычислений.

### Раздел пояснений по фотографиям

Когда вы заходите на пол современного дата-центра, вы увидите:

1. **Ряды высоких металлических шкафов** — Это стоечные шкафы, каждый из которых содержит несколько серверов
2. **Кабельные лотки над головой** — Металлические лотки, закреплённые вблизи потолка, несущие тысячи кабелей
3. **Разноцветные кабели** — Жёлтые волокна, зелёные/синие CAT6, чёрные кабели AEC
4. **Мигающие индикаторы** — Световые индикаторы состояния, показывающие нормальную ли работу оборудования
5. **Холодные/горячие проходы** — Чередующиеся ряды, направляющие воздушные потоки для охлаждения

### Терминология

| Термин | Определение |
|--------|-------------|
| **Дата-центр** | Объект, в котором размещена вычислительная инфраструктура |
| **Сервер** | Компьютер, предоставляющий услуги другим компьютерам |
| **Стойка (Rack)** | Металлический шкаф, вмещающий серверы и сетевое оборудование |
| **Uptime (время безотказной работы)** | Процент времени, в течение которого система работает |
| **SLA** | Соглашение об уровне обслуживания — гарантированные целевые показатели uptime |
| **Резервирование** | Наличие резервных систем для предотвращения сбоев |
| **Горячий проход** | Проход, из которого выходит горячий воздух от серверов |
| **Холодный проход** | Проход, через который поступает холодный воздух к серверам |
| **Кабельный лоток** | Металлический канал над стойками для прокладки кабелей |
| **Патч** | Действие по подключению кабеля между двумя портами |

### Практический пример

Старший технический специалист получает заявку: «Сервер в стойке DH20, юнит 14, не работает.» Как новый специалист, вы наблюдаете:

1. Старший специалист находит стойку DH20 по системе маркировки
2. Он считает юниты стойки снизу до 14-го
3. Проверяет световые индикаторы питания — все погасли
4. Прослеживает кабель питания до PDU
5. Обнаруживает сработавший автоматический выключатель на PDU-A
6. Сбрасывает выключатель, и питание восстанавливается

Этот простой сценарий включает чтение маркировок, навигацию по юнитам стойки, трассировку питания и понимание PDU — все эти темы рассматриваются в данном курсе.

### Вопросы для проверки знаний

1. Какова основная цель дата-центра?
2. Что означает «резервирование» в контексте дата-центра?
3. В чём разница между горячим и холодным проходами?
4. Чем занимается технический специалист дата-центра ежедневно?
5. Почему правильная маркировка важна в дата-центре?

### Тест модуля 1

**В1.** Дата-центр предназначен для:
- А) Размещения сотрудников
- Б) Размещения вычислительной инфраструктуры ✓
- В) Выработки электроэнергии для городов
- Г) Предоставления интернета домохозяйствам

**В2.** Что измеряет показатель «uptime»?
- А) Скорость обработки сервером данных
- Б) Высоту стойки
- В) Процент времени, в течение которого система работает ✓
- Г) Температуру в серверном зале

**В3.** Кабели AEC в AI-дата-центре используются преимущественно для:
- А) Распределения питания
- Б) Высокоскоростных соединений между серверами ✓
- В) Управленческого доступа
- Г) Освещения здания

---

# МОДУЛЬ 2: БЕЗОПАСНОСТЬ В ДАТА-ЦЕНТРАХ

## Урок 2.1 — Основы безопасности

### Теория

Безопасность в дата-центре включает электробезопасность, физическую безопасность, пожарную безопасность и процедурную безопасность. Крупный дата-центр может непрерывно потреблять десятки мегаватт электрической мощности. Несоблюдение правил безопасности может привести к серьёзным травмам, смерти, повреждению оборудования или потере данных.

### Правила безопасности для технических специалистов

**Правило 1: Всегда надевайте антистатический браслет при работе с оборудованием**
Электростатический разряд (ESD) может мгновенно уничтожить компоненты сервера.

**Правило 2: Никогда не открывайте электрические корпуса под напряжением без разрешения**
PDU и силовые щитки содержат высокое напряжение. Только квалифицированный электроперсонал может работать с ними по процедуре блокировки/маркировки (LOTO).

**Правило 3: Никогда не смотрите прямо в конец оптоволоконного кабеля**
Одномодовые волокна используют невидимый инфракрасный лазерный свет. Взгляд в активное волокно может навсегда повредить зрение.

**Правило 4: Используйте правильные приёмы подъёма тяжестей**
Серверы тяжёлые. Сгибайтесь в коленях, держите спину прямо, используйте подъём двумя людьми или монтажный подъёмник для тяжёлого оборудования.

**Правило 5: Содержите кабели в порядке и вне пола проходов**
Кабели на полу — серьёзная опасность падения.

**Правило 6: Следуйте процессу управления изменениями**
Никогда не вносите изменения в рабочее производственное оборудование без утверждённого тикета на изменение.

**Правило 7: Соблюдайте целостность проходов**
Системы containment горячего прохода разделяют холодный и горячий воздух. Никогда не блокируйте вентиляционные отверстия холодного прохода и не оставляйте двери стоек открытыми.

### Вопросы для проверки знаний

1. Почему нельзя смотреть в активный оптоволоконный кабель?
2. Что такое ESD и почему это опасно?
3. Когда допустимо вносить изменения в рабочее оборудование без тикета?
4. Каково назначение заглушечных панелей в стойке?
5. Опишите правильную технику подъёма тяжёлого сервера.

---

# МОДУЛЬ 3: СТОЕЧНЫЕ ШКАФЫ — КОНСТРУКЦИЯ И НАВИГАЦИЯ

## Урок 3.1 — Понимание стоечных шкафов

### Теория

Стоечный шкаф (также называемый серверной стойкой) — стандартизированный металлический корпус для размещения вычислительного оборудования. Промышленный стандарт — 19-дюймовая стойка по стандарту EIA-310. Оборудование измеряется в «юнитах стойки» (RU или U), где 1U = 1,75 дюйма вертикального пространства (44,45 мм).

### Реальное объяснение

Представьте стоечный шкаф как очень высокую и узкую книжную полку, предназначенную для компьютеров. Типичная стойка дата-центра:

- **Высота:** 42U–48U (около 2 метров)
- **Ширина:** 19 дюймов между монтажными рельсами
- **Глубина:** 900–1200 мм
- **Грузоподъёмность:** 450–1100+ кг

### Путь прохождения кабелей — Стандартный маршрут

В среде xAI кабели входят в стойки из кабельных лотков над головой. Стандартный путь:

```
КАБЕЛЬНЫЙ ЛОТОК НАД ГОЛОВОЙ
           ↓
     ВХОД СВЕРХУ
   (верхняя часть стойки)
           ↓
ВЕРТИКАЛЬНЫЙ КАБЕЛЬНЫЙ ОРГАНИЗАТОР
  (идёт вниз по боку
   внутри стойки)
           ↓
ГОРИЗОНТАЛЬНЫЙ КАБЕЛЬНЫЙ ОРГАНИЗАТОР
  (идёт поперёк на конкретном
   уровне юнита стойки)
           ↓
    ПОРТЫ ОБОРУДОВАНИЯ
  (сервер, коммутатор и т.д.)
```

### Компоненты стоечного шкафа

**1. Монтажные рельсы (передние и задние)**
Два вертикальных рельса спереди и сзади стойки, куда болтами крепится оборудование.

**2. Вертикальный кабельный организатор (VCM)**
Вертикальный канал по одну или обе стороны внутри стойки. Кабели, входящие сверху, идут вниз по VCM к месту назначения.

**3. Горизонтальный кабельный организатор (HCM)**
Устанавливается между оборудованием в стойке. HCM направляет кабели горизонтально от VCM к портам оборудования.

**4. Кабельный лоток/щётка (верхний вход)**
В верхней части стойки щётка или открытый лоток позволяют кабелям входить из кабельного лотка над головой.

**5. Заглушечные панели**
Заполняют пустые юниты стойки. Критически важны для поддержания правильного воздушного потока.

**6. PDU (блок распределения питания)**
Монтируется вертикально сзади по бокам стойки.

### Подсчёт юнитов стойки

Юниты стойки считаются **снизу вверх** в большинстве сред.

```
42U ← ВЕРХ
41U
40U
...
 3U
 2U
 1U ← НИЗ
```

### Терминология

| Термин | Определение |
|--------|-------------|
| **RU / U** | Юнит стойки — 1,75 дюйма вертикального пространства |
| **19-дюймовая стойка** | Стандартная ширина стойки |
| **42U** | Стойка высотой 42 юнита (наиболее распространённая) |
| **VCM** | Вертикальный кабельный организатор |
| **HCM** | Горизонтальный кабельный организатор |
| **Заглушечная панель** | Заглушка для незанятого пространства в стойке |
| **PDU** | Блок распределения питания (в стойке) |
| **Щётка (Brush Strip)** | Гибкая полоса, уплотняющая отверстия для входа кабелей |
| **Рельс** | Монтажный канал внутри стойки, куда устанавливается оборудование |

### Практический пример — Чтение стойки

Вы получаете рабочее задание: «Заменить неисправный диск в сервере в стойке DH20, U24».

Шаги:
1. Найти стойку с маркировкой **DH20** на плане пола дата-центра
2. Открыть переднюю дверь стойки
3. Посчитать юниты снизу вверх до 24-го
4. Определить сервер на U24
5. Убедиться, что маркировка сервера соответствует рабочему заданию
6. Приступить к замене диска

### Тест модуля 3

**В1.** Один юнит стойки (1U) равен:
- А) 1 дюйму
- Б) 1,75 дюйма ✓
- В) 2 дюймам
- Г) 19 дюймам

**В2.** В среде xAI кабели входят в стойки из:
- А) Пола
- Б) Задней части
- В) Кабельных лотков над головой ✓
- Г) Передней двери

---

# МОДУЛЬ 4: ОДНОМОДОВЫЕ ОПТИЧЕСКИЕ ВОЛОКНА

## Урок 4.1 — Одномодовое волокно — Полное руководство

### Теория

Оптическое волокно — это тонкая нить стекла, передающая данные в виде импульсов света. Одномодовое волокно (SMF — Single Mode Fiber) предназначено для дальней высокоскоростной передачи данных. Слово «одномодовое» означает, что через сердечник волокна проходит только один путь (мода) света.

**Физические характеристики:**
- **Диаметр сердечника:** 8–10 микрометров
- **Диаметр оболочки:** 125 микрометров
- **Цвет кабельной оболочки:** Жёлтый (отраслевой стандарт)
- **Цвет разъёма:** Зелёный (обычно разъёмы LC с зелёными корпусами)
- **Используемые длины волн:** 1310 нм и 1550 нм (инфракрасный — невидимый для глаза)

### Реальное объяснение

Представьте, что вы кричите в длинный туннель. Если туннель очень узкий, ваш голос (свет) идёт прямо, не отражаясь от стен — это одномодовый режим. Если туннель широкий, голос отражается от стен и приходит искажённым — это многомодовый режим.

В дата-центре одномодовое волокно позволяет сигналам передаваться от одной стойки к другой стойке за 100 метров или к коммутатору Supercore за 500 метров практически без потерь сигнала.

### Применение одномодового волокна в нашей среде

1. **Соединения Стойка → SU-шкаф** — Каждая стойка подключается к SU-шкафу через одномодовое волокно
2. **Соединения Стойка → Supercore** — Стойки подключаются к уровню коммутации Supercore через одномодовое волокно
3. **Пути управления IPMI** — Инфраструктура управления также использует одномодовое волокно

### Конструкция оптоволоконного кабеля (слои изнутри наружу)

```
Центральный сердечник (8-10 мкм, стекло)
             ↓
   Оболочка — cladding (125 мкм, стекло)
             ↓
       Покрытие/буфер (250 мкм)
             ↓
   Плотный буфер или трубка
             ↓
   Кевларовые упрочняющие элементы
             ↓
   Внешняя оболочка (жёлтая)
```

### Типы разъёмов

**Разъём LC (наиболее распространён в дата-центрах)**
- Малый форм-фактор — обеспечивает высокоплотное патчирование
- Механизм фиксации: нажим-извлечение
- Зелёный корпус = Одномодовое
- Бежевый/кремовый = Многомодовое (OM1/OM2)
- Аквамариновый = Многомодовое (OM3/OM4)

**Разъём MPO/MTP**
- Многоволоконный разъём (12 или 24 волокна в одном разъёме)
- Используется для магистральных кабелей высокой плотности

### Очистка волокна — Критическая процедура

**Почему важна очистка:** Одна пылинка или отпечаток пальца на торцевой поверхности волокна подобен камню посреди шоссе — он блокирует или серьёзно ухудшает световой сигнал.

**Процедура очистки:**

1. **СТОП** — Никогда не подключайте волокно без предварительного осмотра
2. **Осмотр** — Используйте инспекционный прибор для волокна (FOSI)
3. **Оценка** — Если загрязнено, очистите. Если чисто, подключайте.
4. **Сначала сухая очистка** — Используйте инструмент «one-click cleaner» на разъёме
5. **Влажная/сухая очистка при необходимости** — IPA (изопропиловый спирт) + сухая протирка
6. **Повторный осмотр** — После очистки всегда осматривайте снова перед подключением
7. **Подключение** — Только после прохождения контроля

**Инструменты для очистки:**
- One-Click Cleaner (наиболее распространён — одно использование за нажатие)
- Ручка для очистки волокна
- Ватные палочки для волокна
- IPA (99% изопропиловый спирт)
- Инспекционный прибор FOSI

### Правила укладки оптоволокна

1. **Минимальный радиус изгиба:** Одномодовое волокно НИКОГДА нельзя изгибать туже чем 10× диаметр кабеля (обычно минимум 30 мм для стандартного кабеля).

2. **Никаких острых изгибов:** Никогда не оборачивайте волокно вокруг углов.

3. **Только Velcro:** Никогда не используйте стяжки на оптоволоконных кабелях. Стяжки создают точечное давление, вызывающее потери из-за микроизгибов.

4. **Отдельно от меди:** Держите волокно отдельно от силовых и тяжёлых медных кабелей.

5. **Петли обслуживания:** Всегда оставляйте 1–2 метра петли обслуживания на каждом конце волоконной трассы.

6. **Маркировать каждое волокно:** Каждый волоконный кабель должен быть промаркирован на обоих концах.

7. **Пылезащитные колпачки:** Каждый незанятый порт и каждый неподключённый разъём должен иметь пылезащитный колпачок.

### Раздел пояснений по фотографиям

При осмотре одномодового волокна в дата-центре:

1. **Кабельные лотки:** Жёлтые магистральные кабели (MPO) идут пучками, часто промаркированными с информацией порт-порт

2. **Вход в стойку:** Жёлтые волокна входят сверху через щётку и сразу идут вниз по вертикальному кабельному организатору в организованных пучках, закреплённых Velcro

3. **На патч-панели или коммутаторе:** Жёлтые волокна расходятся веером от VCM, каждое с промаркированным зелёным разъёмом LC, вставленным в нужный порт

4. **Управление провисанием:** Лишнее волокно смотано на катушках для хранения провисаний

5. **Пылезащитные колпачки:** Все незанятые порты должны иметь зелёные колпачки

### Терминология

| Термин | Определение |
|--------|-------------|
| **SMF** | Одномодовое волокно (Single Mode Fiber) |
| **Сердечник** | Центр волокна, проводящий свет (8–10 мкм) |
| **Оболочка (Cladding)** | Стеклянный слой вокруг сердечника, отражающий свет внутрь |
| **Вносимые потери (Insertion Loss)** | Ослабление сигнала при прохождении через соединение |
| **OTDR** | Оптический рефлектометр — инструмент для тестирования волокна |
| **дБ** | Децибел — единица измерения мощности оптического сигнала |
| **нм** | Нанометр — единица измерения длины волны света |
| **LC** | Разъём Lucent — малогабаритный оптоволоконный разъём |
| **MPO** | Многоволоконный разъём Push-On |
| **FOSI** | Инспекционный прибор для оптоволокна |
| **One-Click Cleaner** | Одноразовый инструмент для очистки торца разъёма |
| **Радиус изгиба** | Минимально допустимый радиус изгиба оптоволоконного кабеля |
| **Микроизгибы** | Microscopic bends, вызывающие потери оптического сигнала |

### Практический пример — Процедура патчирования волокна

**Задача:** Соединить одномодовое волокно от порта A1 коммутатора до порта 14 патч-панели.

1. Получить очищенный, протестированный волоконный шнур нужной длины
2. Осмотреть торцевые поверхности обоих разъёмов через FOSI
3. Очистить загрязнённые торцы one-click cleaner
4. Повторно осмотреть после очистки
5. Снять пылезащитные колпачки с целевых портов
6. Подключить волокно — убедиться, что защёлка зафиксировалась
7. Проверить световые индикаторы соединения на обоих концах
8. Задокументировать соединение в системе DCIM
9. Нанести маркировки на оба конца волокна
10. Уложить волокно через HCM с соблюдением радиуса изгиба

### Раздел устранения неисправностей

**Проблема:** После патчирования волоконное соединение показывает «нет сигнала».
**Возможные причины:**
1. Загрязнённый разъём — осмотреть и очистить оба конца
2. Неправильная полярность — проверить полярность LC дуплексного кабеля
3. Волокно согнуто за пределы минимального радиуса
4. Трансивер не полностью вставлен — переустановить SFP/QSFP
5. Неправильная длина волны — трансиверы 1310 нм и 1550 нм несовместимы

### Вопросы для проверки знаний

1. Какого цвета оболочка одномодового волокна?
2. Каково правило минимального радиуса изгиба одномодового волокна?
3. Почему нельзя использовать стяжки на оптоволоконных кабелях?
4. Какой инструмент используется для осмотра торца волокна?
5. Что означает «вносимые потери»?

### Тест модуля 4

**В1.** Цвет оболочки одномодового волокна:
- А) Оранжевый
- Б) Аквамариновый
- В) Жёлтый ✓
- Г) Синий

**В2.** Цвет разъёма LC для одномодового волокна:
- А) Бежевый
- Б) Зелёный ✓
- В) Аквамариновый
- Г) Чёрный

**В3.** Минимальный радиус изгиба для одномодового волокна:
- А) 5 мм
- Б) 10 мм
- В) 30 мм ✓
- Г) 100 мм

---

# МОДУЛЬ 5: SU-ШКАФЫ

## Урок 5.1 — SU-шкафы — Назначение и архитектура

### Теория

SU-шкафы (Switch Unit / Storage Unit — шкафы коммутации или хранения, в зависимости от конфигурации) служат точкой агрегации для групп стоечных шкафов. В типичной конструкции AI-дата-центра SU-шкаф содержит высокоплотное коммутационное оборудование, которое агрегирует подключения от нескольких коммутаторов уровня стойки в меньшее количество восходящих каналов к основной сети.

### Реальное объяснение

Представьте дорожную систему города. Отдельные дома (серверы) подключаются к уличным дорогам (стоечные коммутаторы). Эти улицы подключаются к arterial roads (SU-шкафы). Оттуда трафик идёт на Highway interchange (Supercore). Эта иерархия позволяет эффективно управлять трафиком на каждом уровне.

### Сигнальный поток: Стойка → SU

```
СТОЕЧНЫЙ ШКАФ
[NIC сервера / NIC GPU]
        ↓
[Коммутатор верхнего уровня (ToR)]
        ↓ (Одномодовое волокно — жёлтый)
        ↓ (Зелёные разъёмы LC)
[Патч-панель SU-шкафа]
        ↓
[Агрегирующий коммутатор SU-шкафа]
        ↓ (Восходящие каналы к Supercore)
```

### Значение для сетевой архитектуры

В архитектуре spine-leaf (наиболее распространённая топология AI-дата-центра):
- **Уровень leaf:** Коммутаторы ToR в стоечных шкафах
- **Уровень spine:** Агрегирующие коммутаторы в SU-шкафах
- **Super-spine:** Коммутаторы Supercore

### Терминология

| Термин | Определение |
|--------|-------------|
| **SU-шкаф** | Шкаф коммутации — точка агрегации |
| **ToR-коммутатор** | Коммутатор верхнего уровня — коммутатор внутри стоечного шкафа |
| **Spine-Leaf** | Современная топология сети дата-центра |
| **Агрегация** | Объединение нескольких соединений в меньшее количество каналов большей ёмкости |
| **Восходящий канал (Uplink)** | Соединение к вышестоящему устройству |
| **Нисходящий канал (Downlink)** | Соединение к серверам/нижестоящим устройствам |

---

# МОДУЛЬ 6: СУПЕРКОРНАЯ ИНФРАСТРУКТУРА

## Урок 6.1 — Supercore — Централизованная магистраль

### Теория

Supercore (также называемый Super-spine, Core или Централизованный уровень коммутации) является высшим уровнем сетевой иерархии в AI-дата-центре. Он соединяет все SU-шкафы, обеспечивая полностью неблокирующую или близкую к неблокирующей ткань связи, позволяющую любому серверу общаться с любым другим сервером на полной скорости.

### Реальное объяснение

Supercore — это «система автомагистралей» дата-центра. В то время как SU-шкафы — это arterial roads, соединяющие neighbourhoods, Supercore — это interstate highway, соединяющий целые города. На объекте Colossus компании xAI Supercore соединяет все GPU-кластеры вместе, позволяя 100 000 GPU H100 (и более) взаимодействовать без проблем как единый вычислительный блок.

### Диаграмма сетевой иерархии

```
                    SUPERCORE
                  (Core-коммутаторы)
                /       |        \
           SC-1        SC-2      SC-3
          /    \      /    \    /    \
      SU-01  SU-02  SU-03  SU-04  SU-05
      / \    / \    / \    / \    / \
    R01 R02 R03 R04 R05 R06 R07 R08 R09
    
    R = Стоечный шкаф
    SU = SU-шкаф
    SC = Шкаф Supercore
```

### Почему крупным AI-дата-центрам нужен Supercore

1. **Масштаб:** AI-обучение требует связи all-to-all между тысячами GPU
2. **Неблокирующая ткань:** AI-нагрузки не могут работать, если один коммутатор становится узким местом
3. **Централизованное резервирование:** Коммутаторы Supercore сами по себе резервированы
4. **Подключение подов:** Дата-центр может иметь несколько «подов» (групп стоек и SU-шкафов)

### Терминология

| Термин | Определение |
|--------|-------------|
| **Supercore** | Высший уровень сетевой иерархии в дата-центре |
| **Super-spine** | Альтернативное название уровня Supercore |
| **Неблокирующий** | Ткань, где все порты могут работать на полной скорости одновременно |
| **Под (Pod)** | Самодостаточная группа стоек с общей инфраструктурой SU |
| **Fat-Tree** | Сетевая топология, широко используемая в AI-кластерах |
| **ECMP** | Equal Cost Multi-Path — использование нескольких путей одновременно |

---

# МОДУЛЬ 7: ИНФРАСТРУКТУРА УПРАВЛЕНИЯ IPMI

## Урок 7.1 — IPMI и управление out-of-band

### Теория

IPMI (Intelligent Platform Management Interface — Интерфейс интеллектуального управления платформой) — это стандартизированный аппаратный интерфейс управления, встроенный в материнские платы серверов. Он обеспечивает мониторинг и управление серверами независимо от основной операционной системы — даже когда сервер выключен, завис или находится в неисправном состоянии.

В нашей среде для инфраструктуры управления IPMI используется одномодовое волокно, обеспечивающее выделенный, отдельный сетевой путь, который никогда не конкурирует с производственным трафиком.

### Реальное объяснение

Представьте, что у вас умный дом, но основной интернет не работает. У вас есть резервное сотовое соединение на отдельном устройстве, которое позволяет управлять всем, даже когда основное соединение недоступно. IPMI — это такое резервное соединение для серверов — оно даёт техническим специалистам «глаза и руки» внутри сервера в любом его состоянии.

### Что обеспечивает IPMI

1. **Удалённое управление питанием:** Включение, выключение, сброс или принудительный цикл питания любого сервера удалённо
2. **Доступ к серийной консоли:** Доступ к терминальному выводу сервера даже во время загрузки или kernel panic
3. **Мониторинг датчиков оборудования:** Данные о температуре, скорости вентиляторов, напряжении и потреблении энергии в реальном времени
4. **Удалённый KVM:** Доступ к клавиатуре/видео/мыши — просмотр экрана сервера удалённо
5. **Системный журнал событий (SEL):** Журнал аппаратных событий, показывающий ошибки и изменения состояния
6. **Удалённое монтирование носителей:** Загрузка серверов из ISO-образов, расположенных на удалённой системе
7. **Обновление прошивки:** Удалённое обновление BIOS/UEFI и прошивки

### Out-of-Band vs In-Band управление

| Аспект | In-Band управление | Out-of-Band (IPMI) |
|--------|-------------------|-------------------|
| Путь | Через производственный NIC и ОС | Через выделенное аппаратное обеспечение BMC |
| Работает при сбое ОС? | Нет | Да |
| Работает при выключенном сервере? | Нет | Да |
| Используемая сеть | Производственная сеть | Выделенная сеть управления |
| Безопасность | Менее изолирована | Более безопасна (отдельная сеть) |

### BMC — Контроллер управления материнской платой

BMC — это аппаратный чип на материнской плате сервера, реализующий IPMI. BMC:
- Имеет собственный процессор, память и прошивку
- Имеет выделенный сетевой порт
- Работает независимо даже при выключении основного питания
- Поддерживает: IPMI 2.0, Redfish API, iDRAC (Dell), iLO (HP)

### Практический пример

**Сценарий:** Сервер в стойке DH20 на U24 полностью не отвечает.

**Без IPMI:**
- Требуется физический визит
- Нажатие кнопки питания вручную
- Неизвестная первопричина
- Возможно несколько часов на решение

**С IPMI:**
1. Подключиться к IP BMC для этого сервера
2. Проверить SEL — найти событие «критическая температура ЦПУ» в 3:47
3. Просмотреть текущие данные датчиков — температура ЦПУ ещё повышена
4. Проверить скорости вентиляторов — три вентилятора сообщают о сбое
5. Использовать удалённый KVM — kernel panic на экране
6. Выдать команду на мягкое выключение через IPMI
7. Запланировать замену вентиляторов
8. Удалённо включить сервер после замены

### Терминология

| Термин | Определение |
|--------|-------------|
| **IPMI** | Intelligent Platform Management Interface |
| **BMC** | Baseboard Management Controller — аппаратный чип IPMI |
| **OOB** | Out-of-Band — управление в обход ОС |
| **KVM** | Клавиатура/Видео/Мышь — доступ к удалённой консоли |
| **SEL** | System Event Log — журнал аппаратных событий |
| **iDRAC** | Реализация BMC/IPMI от Dell |
| **iLO** | Реализация BMC/IPMI от HP/HPE |
| **Redfish** | Современный стандарт RESTful API для управления серверами |
| **Дежурное питание** | Низкоуровневое питание, поддерживающее работу BMC при «выключенном» сервере |

---

# МОДУЛЬ 8: МЕДНАЯ КАБЕЛЬНАЯ СИСТЕМА CAT6

## Урок 8.1 — CAT6 — Медные кабели Ethernet

### Теория

CAT6 (Категория 6) — стандартизированный кабель на основе витой пары для сетей Ethernet. Он поддерживает передачу данных со скоростью до 10 Гбит/с на расстоянии до 55 метров и 1 Гбит/с на расстоянии до 100 метров.

**Физические характеристики:**
- 4 пары скрученных медных проводников (8 проводов)
- Каждая пара скручена с разным шагом для снижения перекрёстных помех
- Разъёмы RJ45 (8P8C)
- В нашей среде: зелёная оболочка для CAT6 данных

### CAT6 в нашей среде

**Зелёный CAT6:** Используется для соединений данных между стойками или для инфраструктуры управления.

**Синий CAT6:** Три синих кабеля CAT6 входят в каждую стойку:
- Синий кабель №1 → PDU A
- Синий кабель №2 → PDU B
- Синий кабель №3 → Управление стойкой

### Скорости сети

| Стандарт | Скорость | Расстояние |
|----------|---------|-----------|
| CAT5e | 1 Гбит/с | 100 м |
| CAT6 | 1 Гбит/с | 100 м |
| CAT6 | 10 Гбит/с | 55 м |
| CAT6A | 10 Гбит/с | 100 м |
| CAT8 | 25–40 Гбит/с | 30 м |

### Правила монтажа CAT6

1. **Минимальный радиус изгиба:** 4× диаметр кабеля
2. **Не затягивать стяжки слишком сильно:** Сжатие деформирует пары
3. **Никаких острых перегибов**
4. **Держать вдали от силовых кабелей:** Предотвращение ЭМИ
5. **Поддержка через регулярные промежутки:** Горизонтальные прокладки нуждаются в поддержке каждые 1,5 метра

### Терминология

| Термин | Определение |
|--------|-------------|
| **CAT6** | Кабельный стандарт витой пары 6-й категории |
| **RJ45** | 8-контактный модульный разъём для CAT6 |
| **NEXT** | Перекрёстные помехи на ближнем конце |
| **Затухание** | Ослабление сигнала по дистанции |
| **ЭМИ** | Электромагнитные помехи |
| **Патч-кабель** | Короткий готовый кабель с RJ45 на обоих концах |
| **GbE** | Gigabit Ethernet — Гигабитный Ethernet |

---

# МОДУЛЬ 9: СИНИЕ КАБЕЛИ CAT6 — ПОДКЛЮЧЕНИЕ PDU И УПРАВЛЕНИЕ

## Урок 9.1 — Назначение синих кабелей CAT6

### Теория

В нашей среде xAI синие кабели CAT6 имеют стандартизированные назначения. Каждая стойка получает ровно 3 синих кабеля CAT6 из кабельного лотка.

### Три назначения синих кабелей

```
КАБЕЛЬНЫЙ ЛОТОК НАД ГОЛОВОЙ
           ↓
  ТРИ СИНИХ КАБЕЛЯ CAT6 ВХОДЯТ В КАЖДУЮ СТОЙКУ
           ↓
┌─────────────────────────────────────────────┐
│                                             │
│  Синий кабель №1 ──────→ PDU A              │
│  (Управление питанием, PDU A-стороны)       │
│                                             │
│  Синий кабель №2 ──────→ PDU B              │
│  (Управление питанием, PDU B-стороны)       │
│                                             │
│  Синий кабель №3 ──────→ Управление стойкой │
│  (Устройство out-of-band управления стойкой)│
│                                             │
└─────────────────────────────────────────────┘
```

### Вопросы для проверки знаний

1. Сколько синих кабелей CAT6 входит в каждую стойку?
2. Каково назначение каждого синего кабеля?
3. Почему управляющие соединения PDU-A и PDU-B разделены?
4. Какие функции обеспечивает сетевой порт управления PDU?
5. Почему стандартизация важна в крупномасштабных развёртываниях?

---

# МОДУЛЬ 10: PDU — БЛОКИ РАСПРЕДЕЛЕНИЯ ПИТАНИЯ

## Урок 10.1 — Архитектура PDU и двойное питание

### Теория

PDU (Power Distribution Unit — Блок распределения питания) — устройство, принимающее один мощный вход питания и распределяющее его на несколько розеток с меньшим током для отдельных серверов. В дата-центрах PDU монтируются вертикально по задним бокам стоечных шкафов.

### Архитектура двойного питания — сторона A и сторона B

**Важнейшая концепция питания в дата-центре:**

Каждый сервер в производственном дата-центре должен иметь ДВА независимых источника питания:
- **Блок питания сервера 1 (PSU1)** → подключается к **PDU-A** (питание стороны A)
- **Блок питания сервера 2 (PSU2)** → подключается к **PDU-B** (питание стороны B)

```
ПОТОК ПИТАНИЯ ДАТА-ЦЕНТРА:

СЕТЬ → ТРАНСФОРМАТОР → ИБП-A → PDU-A (Сторона A)
                                     │
                              [Розетки 1-20]
                                     │
                              PSU-1 СЕРВЕРА
                                     │
                         ════════════╪════════════
                                     │
                              PSU-2 СЕРВЕРА
                                     │
                              [Розетки 1-20]
                                     │
СЕТЬ → ТРАНСФОРМАТОР → ИБП-B → PDU-B (Сторона B)
```

### Почему двойное питание обязательно

С двойным питанием:
- PSU-1 на PDU-A и PSU-2 на PDU-B
- Если PDU-A теряет питание, PSU-2 на PDU-B держит сервер работающим
- Если PDU-B теряет питание, PSU-1 на PDU-A держит сервер работающим
- Оба PDU должны отказать одновременно для потери сервера — крайне редко

### Мониторинг нагрузки

Критическое правило: **Никогда не загружайте один PDU значительно больше другого.**

Цель: Каждый PDU не более 50% от номинальной ёмкости. Это гарантирует, что любой PDU выдержит полную нагрузку стойки при отказе другого.

### Терминология

| Термин | Определение |
|--------|-------------|
| **PDU** | Блок распределения питания |
| **PSU** | Power Supply Unit — внутренний блок питания сервера |
| **ИБП** | Источник бесперебойного питания |
| **Сторона A** | Ветвь A резервированной инфраструктуры питания |
| **Сторона B** | Ветвь B резервированной инфраструктуры питания |
| **кВт** | Килловатт — единица мощности |
| **кВт·ч** | Киловатт-час — единица энергии |
| **DCIM** | Data Center Infrastructure Management — программа отслеживания |

---

# МОДУЛЬ 11: КАБЕЛИ AEC — АКТИВНЫЕ ЭЛЕКТРИЧЕСКИЕ КАБЕЛИ

## Урок 11.1 — Технология AEC и межсерверные соединения AI-кластера

### Теория

AEC (Active Electrical Cable — Активный электрический кабель) — это технология кабеля для коротких расстояний и высоких скоростей, использующая активные электронные компоненты (усилители, схемы формирования сигнала), встроенные в сборку кабеля, для передачи данных на очень высоких скоростях по медным проводникам.

**Ключевые характеристики:**
- Медные проводники (не оптоволокно)
- Активная электроника в корпусе разъёма (поэтому «активный»)
- Очень короткие расстояния: обычно 1–7 метров
- Чрезвычайно высокие скорости: 25G, 100G, 400G, 800G на кабель
- Разъёмы стандарта QSFP, QSFP28, QSFP-DD или OSFP
- Значительно дешевле оптических модулей + волокна на тех же скоростях

### Кабели Rocky

Кабели Rocky — это специфическая реализация кабелей AEC в среде xAI. В высокоплотных AI-GPU-кластерах, подобных Colossus, кабели Rocky обеспечивают:

1. **Межсоединения NVLink GPU** — Соединение GPU внутри сервера или через соседние узлы
2. **Высокоскоростные соединения коммутатор-сервер** — Там, где достаточно медных соединений 400G или 800G
3. **Плотные межузловые соединения** — Между вычислительными узлами внутри стойки

### Сравнение AEC vs Волокно vs Пассивная медь

| Характеристика | Пассивная медь | AEC | Оптическое волокно |
|----------------|---------------|-----|-------------------|
| Расстояние | <3 м | 1–7 м | 10 м до 40 км |
| Скорость | До 400G (короткое) | 100G–800G | 100G–800G+ |
| Стоимость | Наименьшая | Средняя | Наибольшая |
| Хрупкость | Надёжный | Надёжный | Хрупкий |
| Использование в AI-кластерах | Широко | Широко | Реже на коротких расстояниях |

### Терминология

| Термин | Определение |
|--------|-------------|
| **AEC** | Активный электрический кабель |
| **Rocky Cable** | Вариант AEC для среды xAI/AI-кластеров |
| **QSFP** | Quad Small Form-factor Pluggable — формат высокоскоростного трансивера |
| **QSFP-DD** | QSFP Double Density — формат 400G |
| **OSFP** | Octal Small Form Factor Pluggable — формат 400G/800G |
| **NVLink** | Высокоскоростная межсоединительная технология NVIDIA |
| **DAC** | Direct Attach Copper — пассивный кабель для коротких расстояний |

---

# МОДУЛЬ 12: ЧТЕНИЕ И ИНТЕРПРЕТАЦИЯ МАРКИРОВОК

## Урок 12.1 — Система маркировки дата-центра

### Стандартные примеры маркировок в нашей среде

| Маркировка | Тип | Значение |
|------------|-----|---------|
| **DH20** | ID стойки | Ряд D, Колонна H, Позиция 20 |
| **NA05** | ID стойки/сети | Сеть A, Позиция 05 |
| **NB13** | ID стойки/сети | Сеть B, Позиция 13 |
| **SCA** | ID коммутатора/шкафа | Шкаф Supercore A |
| **SCB** | ID коммутатора/шкафа | Шкаф Supercore B |
| **RU** | Индикатор позиции | Номер юнита стойки |
| **T** | Индикатор порта | Top — верхний порт |
| **D** | Индикатор порта | Down/Bottom — нижний порт |

### Расшифровка соглашений маркировки

**Формат маркировки стойки:** [Буква ряда][Буква колонны][Порядковый номер]
- Пример: **DH20**
  - **D** = Зал данных D
  - **H** = Колонна H в этом зале
  - **20** = Позиция 20 в колонне H

**Маркировки сетевых шкафов:** [Тип][Уровень][Номер]
- Пример: **NA05**
  - **N** = Сетевой шкаф
  - **A** = Уровень A
  - **05** = Шкаф номер 5

**Маркировки Supercore:** [SC][Буква]
- **SCA** = Шкаф Supercore A
- **SCB** = Шкаф Supercore B

### Чтение маркировок кабелей

Кабели имеют маркировки на ОБОИХ концах:

**Формат:**
```
[СТОЙКА ИСТОЧНИКА]-[УСТРОЙСТВО ИСТОЧНИКА]-[ПОРТ ИСТОЧНИКА] → [СТОЙКА НАЗНАЧЕНИЯ]-[УСТРОЙСТВО НАЗНАЧЕНИЯ]-[ПОРТ НАЗНАЧЕНИЯ]
```

Пример: `DH20-SW1-P14T → SCA-P44D`
Читается как: «Этот кабель идёт из стойки DH20, коммутатор 1, порт 14 верхний — в шкаф Supercore A, порт 44 нижний»

### Практические упражнения

**Упражнение 1:** Расшифруйте эти маркировки:
- DH20 → Зал данных D, Колонна H, Позиция 20
- NA05 → Сетевой шкаф A, Позиция 5
- SCB → Шкаф Supercore B

**Упражнение 2:** Прочитайте эту маркировку кабеля:
`NA05-AGG1-P7T → DH20-SW1-P1D`
Ответ: «Кабель из сетевого шкафа A05, агрегирующий коммутатор 1, порт 7 верхний — в стойку DH20, коммутатор 1, порт 1 нижний»

### Вопросы для проверки знаний

1. Расшифруйте маркировку: NB13
2. Что обозначают «T» и «D» в маркировках портов?
3. Почему кабели должны быть промаркированы на ОБОИХ концах?
4. Какой формат используется для маркировок кабелей?
5. Какой риск несут немаркированные кабели в крупном дата-центре?

---

# МОДУЛЬ 13: СТАНДАРТЫ УКЛАДКИ КАБЕЛЕЙ

## Урок 13.1 — Профессиональное управление кабелями

### Правила вертикальной укладки (в VCM)

1. **Сначала волокно:** Одномодовые волоконные трассы должны находиться снаружи пучков медных кабелей
2. **Разделение:** Волоконные и медные кабели должны быть разделены
3. **Плавные кривые:** В верхней точке входа кабели должны изгибаться плавно
4. **Хомуты Velcro каждые 30–45 см:** Кабели фиксируются к пальцам VCM
5. **Без излишнего провиса:** Кабели должны быть правильной длины

### Правила горизонтальной укладки (в HCM)

1. **Чистое веерообразное расхождение:** По мере ухода кабелей из VCM к оборудованию, они должны расходиться организованными группами
2. **Постоянное направление:** Кабели, идущие влево, не должны пересекаться с кабелями, идущими вправо
3. **Правильная длина:** Каждый кабель должен быть точно нужной длины

### Использование Velcro

**Всегда используйте Velcro для волокна; настоятельно рекомендуется для меди:**
- Velcro позволяет легко перекладывать кабели без обрезки
- Не создаёт точечного давления на волокно
- Хомуты Velcro устанавливаются мягкой стороной к кабелям
- Никогда не затягивайте слишком туго

### Петли обслуживания

Петля обслуживания — намеренно лишняя длина кабеля, позволяющая:
- Будущую переразделку без прокладки нового кабеля
- Физическое смещение оборудования
- Снятие нагрузки (предотвращение натяжения кабелей)

### Распространённые ошибки укладки

| Ошибка | Проблема | Правильная практика |
|--------|---------|---------------------|
| Стяжки на волокне | Точечное давление вызывает микроизгибы | Только Velcro |
| Кабели поверх лицевой части оборудования | Блокирует индикаторы | Укладка за оборудованием |
| Отсутствие петли обслуживания | Следующая переразделка требует нового кабеля | Всегда оставлять петлю |
| Немаркированные кабели | Невозможно отследить | Маркировать каждый кабель |

---

# МОДУЛЬ 14: ПРОЦЕДУРЫ КОНТРОЛЯ КАЧЕСТВА

## Урок 14.1 — Стандарты верификации QC

### Контрольный список QC для новых кабельных установок

**Верификация маркировок:**
- [ ] Все кабели промаркированы на конце источника
- [ ] Все кабели промаркированы на конце назначения
- [ ] Маркировки читаемы, постоянны и правильно ориентированы
- [ ] Содержимое маркировок соответствует документации DCIM

**Верификация портов:**
- [ ] Кабель подключён к правильному порту согласно рабочему заданию
- [ ] Индикатор соединения присутствует на обоих концах
- [ ] Правильный тип кабеля для порта

**Осмотр волокна:**
- [ ] Все волоконные разъёмы осмотрены перед подключением
- [ ] Все разъёмы очищены (использован one-click cleaner)
- [ ] Пылезащитные колпачки на всех незадействованных портах

**Визуальный осмотр:**
- [ ] Все кабели правильно уложены (Velcro, нет стяжек на волокне)
- [ ] Минимальный радиус изгиба соблюдён
- [ ] Петли обслуживания присутствуют
- [ ] Заглушечные панели во всех пустых юнитах
- [ ] Двери стойки закрываются полностью

**Документация:**
- [ ] DCIM обновлён со всеми новыми соединениями
- [ ] Рабочее задание обновлено с примечаниями о завершении

---

# МОДУЛЬ 15: ЕЖЕДНЕВНАЯ РАБОТА ТЕХНИЧЕСКОГО СПЕЦИАЛИСТА

## Урок 15.1 — Ежедневные обязанности

### Типичные ежедневные задачи

**1. Укладка и патчирование**
- Прокладка новых кабелей от одной точки к другой
- Подключение (патчирование) кабелей к правильным портам
- Аккуратная укладка кабелей согласно стандартам
- Маркировка обоих концов каждого кабеля

**2. Монтаж серверов в стойки**
- Монтаж направляющих в стойке
- Установка сервера на направляющие
- Подключение кабелей питания к PDU-A и PDU-B
- Подключение кабелей NIC и BMC/IPMI
- Проверка доступности сервера через IPMI
- Документирование всех соединений в DCIM

**3. Замена оборудования**
- Открытие тикета изменений перед началом
- Идентификация неисправного компонента через IPMI
- Проверка соответствия запасной части
- Замена компонента
- Верификация обнаружения замены системой
- Закрытие тикета с документацией результата

**4. Устранение неисправностей волокна**
- Проверка обоих концов — надёжно ли вставлены разъёмы
- Осмотр обоих волоконных разъёмов через FOSI
- Очистка загрязнённых разъёмов
- Измерение оптической мощности
- Проверка с заведомо исправным волоконным шнуром

### Процедура патчирования — Пошагово

**Для одномодового волоконного патча:**

1. Ознакомиться с рабочим заданием — порт источника и порт назначения
2. Выбрать правильный волоконный шнур (LC-LC duplex, нужная длина, OS2)
3. Осмотреть разъёмы через FOSI
4. Очистить разъёмы при необходимости
5. Снять пылезащитные колпачки с целевых портов
6. Вставить разъём источника — нажать до щелчка защёлки
7. Вставить разъём назначения — нажать до щелчка
8. Проверить индикаторы соединения на обоих устройствах
9. Нанести маркировки на оба конца кабеля
10. Уложить кабель согласно стандартам
11. Обновить DCIM
12. Обновить рабочее задание как завершённое

---

# МОДУЛЬ 16: ДОКУМЕНТАЦИЯ И ОТЧЁТНОСТЬ

## Урок 16.1 — DCIM и стандарты документации

После каждой выполненной задачи:
1. **Обновление записи об активе:** Если оборудование перемещено, добавлено или удалено
2. **Обновление связей:** Каждое новое или удалённое кабельное соединение задокументировано
3. **Обновление записей маркировок:** Добавленные или изменённые маркировки записаны в DCIM
4. **Примечания к рабочему заданию:** Примечания о завершении, включая отклонения от плана
5. **Фотографии:** Фото до/после для значительных установок

---

# МОДУЛЬ 17: ФИНАЛЬНЫЙ СЕРТИФИКАЦИОННЫЙ ОБЗОР

### Сводка основных концепций

**Иерархия инфраструктуры:**
- Сервер/GPU → Коммутатор верхнего уровня → SU-шкаф → Supercore

**Типы и цвета кабелей:**
- Жёлтая оболочка = Одномодовое волокно (зелёные разъёмы LC)
- Зелёная оболочка = Кабели данных CAT6
- Синяя оболочка = Кабели CAT6 для PDU и управления (3 на стойку)
- Чёрный = Кабели AEC/Rocky (высокоскоростные соединения на коротком расстоянии)

**Резервирование питания:**
- Синий кабель №1 → PDU-A
- Синий кабель №2 → PDU-B
- Синий кабель №3 → Управление стойкой
- PDU-A + PDU-B = Двойное резервированное питание
- Каждый PDU не должен превышать 50% нагрузки

**Инфраструктура управления:**
- Одномодовое волокно для путей управления IPMI
- BMC = аппаратный чип для out-of-band управления
- IPMI: удалённое питание, консоль, мониторинг датчиков

**Система маркировок:**
- DH20 = Зал данных D, Колонна H, Позиция 20
- NA05 = Сетевой шкаф A, Позиция 5
- SCA/SCB = Шкаф Supercore A/B
- T = Верхний порт, D = Нижний порт

**Стандарты качества:**
- Торцы волокна должны пройти осмотр зоны A перед подключением
- Каждый кабель промаркирован на обоих концах
- Все заглушечные панели установлены
- Документация обновляется с каждым изменением

---

*Конец курса на русском языке — Версия 1.0*

*Перейдите к сертификационному экзамену для оценки знаний.*
